<!DOCTYPE html>
<html lang="en" prefix="og: http://ogp.me/ns#">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
<title>High-Speed Counting | MELSEC-F series | MITSUBISHI ELECTRIC FA</title>
<meta name="keywords" content="MELSEC-F series,High-Speed Counting,MITSUBISHI ELECTRIC CORPORATION,FA,Factory Automation">
<meta name="description" content="MELSEC-F series High-Speed Counting">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="format-detection" content="telephone=no">
<link type="image/x-icon" href="/favicon.ico" rel="shortcut icon">
<link rel="apple-touch-icon-precomposed" href="https://www.mitsubishielectric.com/m/common/img/apple-touch-icon-precomposed.png">

<!-- facebook用メタ情報 -->
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.mitsubishielectric.com/fa/products/cnt/plc_fx/pmerit/contents/hc/index.html">
<meta property="og:title" content="High-Speed Counting | MELSEC-F series | MITSUBISHI ELECTRIC FA">
<meta property="og:description" content="MELSEC-F series High-Speed Counting">
<meta property="og:image" content="https://www.mitsubishielectric.com/fa/shared/img/ogp/thumb_01.jpg">
<!-- /facebook用メタ情報 -->

<!-- Mel styles gws0001 -->
<link rel="stylesheet" href="/id_id/shared/gws0001/default/libs/normalize.css/7.0.0/normalize.css">
<link rel="stylesheet" href="/id_id/shared/gws0001/default/css/layouts.css">
<link rel="stylesheet" href="/id_id/shared/gws0001/css/style.css">

<link rel="stylesheet" href="/id_id/products/assets/css/category.css">

<!-- Mel JS gws0001 -->
<script src="/id_id/shared/gws0001/default/libs/jquery/jquery-3.6.0.min.js"></script>
<script>
  window.jQuery3_6 = jQuery.noConflict();
</script>
<script src="/id_id/shared/gws0001/default/js/libs.js"></script>
<script src="/id_id/shared/gws0001/js/functions.js"></script>
<script src="/id_id/shared/js/globallinkinfo.js"></script>
<script src="/common/js/head_include.js"></script>
</head>

<body>
<noscript><div class="noscript"><p class="noscript__msg">Please enable JavaScript before using this site.</p></div></noscript>
<header class="gs18-Header gs18-Header--MinInteraction" role="banner" data-js-gs18-header>
<!-- /.gs18-Header --></header>

<main class="container-fluid">
<div class="c-mainVisual">
<div class="c-mainVisual__main">
<div class="c-mainVisual__fa"><img src="/id_id/shared/gws0001/img/fa_logo.svg" alt="Factory Automation" width="315" height="35"></div>
<h1 class="c-mainVisual__title">
<span class="c-mainVisual__subTitle">MELSEC-F Series</span>
Penghitungan Kecepatan Tinggi</h1>
<div class="c-mainVisual__background"><img src="/id_id/products/assets/img/img_mv-1_sm.jpg" alt="" width="1440" height="320" decoding="async"></div>
</div>
</div><!-- /.c-mainVisual -->

<div class="c-localNav" data-js-products-local-nav="/id_id/products/cnt/plc_fx/pmerit/contents/hc/index.html">
<div class="c-localNav__inner">
<ul class="c-list c-list--float">
<li class="c-list__item"><a class="u-icons u-icons--bulletLeft" href="/id_id/products/index.html">製品情報</a></li>
</ul><!-- /.c-list -->
</div><!-- /.c-localNav__inner -->
</div><!-- /.c-localNav -->

<div class="c-switchNav" data-js-switch-nav>
</div><!-- /.c-switchNav -->

<div class="c-layerNav" data-js-layer-nav="MELSEC-F_01">
</div><!-- /.c-layerNav -->

<div class="l-inner--medium l-separator-x6">

<ul class="c-anchorNav c-list c-list--float" data-js-anchor-nav="">
</ul><!-- /.c-anchorNav -->

    <p class="c-text">Dengan menggunakan penghitung kecepatan tinggi, sinyal kecepatan tinggi dari encoder dan sensor dapat dihitung.<br>
        Karena FX PLC memiliki penghitung kecepatan tinggi yang terintegrasi, kontrol kecepatan tinggi dapat dilakukan dengan program sederhana. Blok penghitung kecepatan tinggi dengan pembanding perangkat keras juga tersedia.</p>
<section class="l-section" id="section01">
    <h2 class="c-headingLv2">Blok/adaptor penghitung kecepatan tinggi</h2>

<div class="c-table c-table--scroll c-table--compact">
    <table class="c-table__content">
        <thead class="c-table__head">
        <tr>
        <th class="u-va--middle u-ta--center" rowspan="2">Model<br/>(Number of channels)</th>
        <th class="u-va--middle u-ta--center" rowspan="2">Type</th>
        <th class="u-va--middle u-ta--center" rowspan="2">Highest response<br /> frequency</th>
        <th class="u-va--middle u-ta--center" rowspan="2">Hardware comparison<br />output function</th>
        <th class="u-va--middle u-ta--center" rowspan="2">2-phase counter<br />edge count function</th>
        <th class="u-va--middle u-ta--center" colspan="10">Applicable FX PLC</th>
        </tr>
        <tr>
        <th class="u-va--middle u-ta--center">FX<br />3S</th>
        <th class="u-va--middle u-ta--center">FX<br />3G</th>
        <th class="u-va--middle u-ta--center">FX<br />3U</th>
        <th class="u-va--middle u-ta--center">FX<br />3GC</th>
        <th class="u-va--middle u-ta--center">FX<br />3UC</th>
        </tr>
        </thead>
        <tbody class="c-table__contentBody">
        <tr>
        <td rowspan="3" class="u-va--middle u-ta--center">FX2N-1HC<br />(1 ch)<br /><img src="images/fx2n-1hc.jpg" alt="" decoding="async"></td>
        <td class="u-va--middle">1-phase<br />1-count</td>
        <td class="u-va--middle">Max. 50 kHz</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○</td>
        <td rowspan="2" class="u-va--middle u-ta--center">-</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○<br />Max.<br />8 units</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*2*3</span><br />○<br />Max.<br />8 units</td>
        </tr>
        <tr>
        <td class="u-va--middle">1-phase<br />2-count</td>
        <td class="u-va--middle">Max. 50 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle">2-phase<br />2-count</td>
        <td class="u-va--middle">1 edge count: <br />Max. 50 kHz<br />2 edge count: <br />Max. 25 kHz<br />4 edge count: <br />Max. 12.5 kHz</td>
        <td class="u-va--middle u-ta--center">○</td>
        </tr>
        <tr>
        <td rowspan="3" class="u-va--middle u-ta--center">FX3U-2HC<br />(2 ch)<br /><img src="images/fx3u-2hc.jpg" alt="" decoding="async"></td>
        <td class="u-va--middle">1-phase<br />1-count</td>
        <td class="u-va--middle">Max. 200 kHz</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○</td>
        <td rowspan="2" class="u-va--middle u-ta--center">-</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○<br />Max.<br />8 units</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*2</span><br />○<br />Max.<br />4 units</td>
        </tr>
        <tr>
        <td class="u-va--middle">1-phase<br />2-count</td>
        <td class="u-va--middle">Max. 200 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle">2-phase<br />2-count</td>
        <td class="u-va--middle">1 edge count: <br />Max. 200 kHz<br />2 edge count: <br />Max. 100 kHz<br />4 edge count: <br />Max. 50 kHz</td>
        <td class="u-va--middle u-ta--center">○</td>
        </tr>
        <tr>
        <td rowspan="3" class="u-va--middle u-ta--center">FX2NC-1HC<br />(1 ch)<br /><img src="images/fx2nc-1hc.jpg" alt="" decoding="async"></td>
        <td class="u-va--middle">1-phase<br />1-count</td>
        <td class="u-va--middle">Max. 50 kHz</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○</td>
        <td rowspan="2" class="u-va--middle u-ta--center">-</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*3</span><br />○<br />Max.<br />8 units</td>
        </tr>
        <tr>
        <td class="u-va--middle">1-phase<br />2-count</td>
        <td class="u-va--middle">Max. 50 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle">2-phase<br />2-count</td>
        <td class="u-va--middle">1 edge count: <br />Max. 50 kHz<br />2 edge count: <br />Max. 25 kHz<br />4 edge count: <br />Max. 12.5 kHz</td>
        <td class="u-va--middle u-ta--center">○</td>
        </tr>
        <tr>
        <td rowspan="3" class="u-va--middle u-ta--center">FX3U-4HSX-ADP<br />(4 ch)<br /><img src="images/fx3u-4hsx-adp.jpg" alt="" decoding="async"></td>
        <td class="u-va--middle">1-phase<br />1-count</td>
        <td class="u-va--middle">Max. 200 kHz</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">○</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*1</span><br />○<br />Max.<br />2 units</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        <td rowspan="3" class="u-va--middle u-ta--center">×</td>
        </tr>
        <tr>
        <td class="u-va--middle">1-phase<br />2-count</td>
        <td class="u-va--middle">Max. 200 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle">2-phase<br />2-count</td>
        <td class="u-va--middle">1 edge count: <br />Max. 100 kHz<br />4 edge count: <br />Max. 100 kHz</td>
        </tr>
        </tbody>
        </table>
</div>
    <ul class="c-list">
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*1</span>Bila digunakan bersama dengan adaptor analog atau komunikasi, diperlukan papan ekspansi fungsi.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*2</span>Bila terhubung ke FX3UC, diperlukan FX2NC-CNV-IF atau FX3UC-1PS-5V.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*3</span>FX3UC-32MT-LT(-2): 7 unit. FX3UC-**MT/D, FX3UC-**MT/DSS, FX3UC-16MR/D(S)-T: 8 unit.</li>
    </ul>
</section><!-- /#section01 -->

<section class="l-section" id="section02">
    <h2 class="c-headingLv2">Fungsi penghitung kecepatan tinggi bawaan (fungsi adaptor input kecepatan tinggi)</h2>
    <h3 class="c-headingLv3">PLC Seri FX3S</h3>
<div class="c-table c-table--scroll c-table--compact">
    <table class="c-table__content">
        <thead class="c-table__head">
        <tr>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >Type</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14">Counter No.<br />Highest <br />response <br />frequency<span class="u-tc--red-imp">*</span></th>
        <th colspan="2" class="u-va--middle u-ta--center u-fz--14">Max. response <br />frequency when <br />high speed processing <br />instruction is used<span class="u-tc--red-imp">*</span></th>
        <th colspan="5" class="u-va--middle u-ta--center u-fz--14" >Supported high speed processing instructions</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />counter<br />move</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >2 phase<br />counter<br />multi-<br />count <br />function</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >FX3U-4HSX-ADP<br />max. response<br />frequency<br />(FX3U only)</th>
        </tr>
        <tr>
        <th class="u-va--middle u-ta--center u-fz--14" >When <br />high speed <br />comparison<br />SET/RESET<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14" >When <br />high speed <br />band <br />comparison <br />HSZ<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />comparison<br />SET</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />comparison<br />RESET</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />band<br />comparison</th>
        <th class="u-va--middle u-ta--center u-fz--14" >Counter<br />interrupt</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />table<br />comparison</th>
        </tr>
        </thead>
        <tbody class="c-table__contentBody">
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">1-<br />phase<br />1-<br />count</td>
        <td class="u-va--middle u-fz--14">C235,<br />C236,<br />C241<br />Max. 2 pts：<br />Max. 60 kHz</td>
        <td colspan="2" rowspan="6" class="u-va--middle u-ta--center u-fz--14">overall frequency<br />60 kHz</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="4" class="u-va--middle u-ta--center">-</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C237 to C240,<br />C242 to C245<br />Max. 4 pts：<br />Max. 10 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">1-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14">C246<br />Max. 1pt：<br />Max. 60 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C247,<br />C248,<br />C248(OP)<br />C249,<br />C250<br />Max. 2 pts：<br />Max. 10 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">2-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14">C251<br />Max. 1pt：<br />Max. 30 kHz</td>
        <td rowspan="2" class="u-va--middle u-ta--center">×</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C252,<br />C253,<br />C253(OP)<br />C254,<br />C255<br />Max. 2 pts：<br />Max. 5 kHz</td>
        </tr>
    </tbody>
        </table>
</div>
    <ul class="c-list">
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*</span>Mengenai frekuensi respons balik kecepatan tinggi, frekuensi keseluruhannya terbatas. Untuk detailnya, silakan lihat manual pemrograman.</li>
    </ul>

    <h3 class="c-headingLv3">PLC Seri FX3G, FX3GC</h3>
<div class="c-table c-table--scroll c-table--compact">
    <table class="c-table__content">
        <thead class="c-table__head">
        <tr>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" nowrap>Type</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14">Counter No.<br />Highest <br />response <br />frequency<span class="u-tc--red-imp">*</span></th>
        <th colspan="2" class="u-va--middle u-ta--center u-fz--14">Max. response <br />frequency when <br />high speed processing <br />instruction is used<span class="u-tc--red-imp">*</span></th>
        <th colspan="5" class="u-va--middle u-ta--center u-fz--14">Supported high speed processing instructions</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />counter<br />move</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >2 phase<br />counter<br />multi-<br />count <br />function</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" >FX3U-4HSX-ADP<br />max. response<br />frequency<br />(FX3U only)</th>
        </tr>
        <tr>
        <th class="u-va--middle u-ta--center u-fz--14" >When <br />high speed <br />comparison<br />SET/RESET<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14" >When <br />high speed <br />band <br />comparison <br />HSZ<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />comparison<br />SET</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />comparison<br />RESET</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />band<br />comparison</th>
        <th class="u-va--middle u-ta--center u-fz--14" >Counter<br />interrupt</th>
        <th class="u-va--middle u-ta--center u-fz--14" >High <br />speed<br />table<br />comparison</th>
        </tr>
        </thead>
        <tbody class="c-table__contentBody">
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">1-<br />phase<br />1-<br />count</td>
        <td class="u-va--middle u-fz--14">C235,<br />C236,<br />C238,<br />C239,<br />C241<br />Max. 4 pts：<br />Max. 60 kHz</td>
        <td colspan="2" rowspan="6" class="u-va--middle u-ta--center">overall frequency <br />60 kHz</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">○</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        <td rowspan="4" class="u-va--middle u-ta--center">-</td>
        <td rowspan="6" class="u-va--middle u-ta--center">×</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C237,<br />C240,<br />C242 to C245<br />Max. 2 pts：<br />Max. 10 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">1-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14">C246,<br />C248(OP)<br />Max. 2 pts：<br />Max. 60 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C247 to C250<br />Max. 2 pts：<br />Max. 10 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">2-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14">C251,<br />C253(OP)<br />Max. 2 pts：<br />Max. 30 kHz</td>
        <td rowspan="2" class="u-va--middle u-ta--center u-fz--14">×</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">C252 to C255,<br />C254(OP)<br />Max. 2 pts：<br />Max. 5 kHz</td>
        </tr>
        </tbody>
        </table>
</div>
    <ul class="c-list">
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*</span>Mengenai frekuensi respons balik kecepatan tinggi, frekuensi keseluruhannya terbatas. Untuk detailnya, silakan lihat manual pemrograman.</li>
    </ul>

    <h3 class="c-headingLv3">PLC Seri FX3U, FX3UC</h3>
<div class="c-table c-table--scroll c-table--compact">
    <table class="c-table__content">
        <thead class="c-table__head">
        <tr>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14" nowrap>Type</th>
        <th colspan="2" rowspan="2" class="u-va--middle u-ta--center u-fz--14">Counter No.<br />Highest <br />response <br />frequency<span class="u-tc--red-imp">*</span></th>
        <th colspan="2" class="u-va--middle u-ta--center u-fz--14">Max. response <br />frequency when <br />high speed processing <br />instruction is used<span class="u-tc--red-imp">*</span></th>
        <th colspan="5" class="u-va--middle u-ta--center u-fz--14">Supported high speed processing instructions</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14">High <br />speed<br />counter<br />move</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14">2 phase<br />counter<br />multi-<br />count <br />function</th>
        <th rowspan="2" class="u-va--middle u-ta--center u-fz--14">FX3U-4HSX-ADP<br />max. response<br />frequency<br />(FX3U only)</th>
        </tr>
        <tr>
        <th class="u-va--middle u-ta--center u-fz--14">When <br />high speed <br />comparison<br />SET/RESET<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14">When <br />high speed <br />band <br />comparison <br />HSZ<br />is used</th>
        <th class="u-va--middle u-ta--center u-fz--14">High <br />speed<br />comparison<br />SET</th>
        <th class="u-va--middle u-ta--center u-fz--14">High <br />speed<br />comparison<br />RESET</th>
        <th class="u-va--middle u-ta--center u-fz--14">High <br />speed<br />band<br />comparison</th>
        <th class="u-va--middle u-ta--center u-fz--14">Counter<br />interrupt</th>
        <th class="u-va--middle u-ta--center u-fz--14">High <br />speed<br />table<br />comparison</th>
        </tr>
        </thead>
        <tbody class="c-table__contentBody">
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="3">1-<br />phase<br />1-<br />count</td>
        <td class="u-va--middle u-fz--14" colspan="2">C235 to C240<br />Max. 6 pts：<br />Max. 100 kHz</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td class="u-va--middle u-fz--14" rowspan="6">40-<br />(Number <br />of times of <br />use of instruction)</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="9" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td rowspan="5" class="u-va--middle u-ta--center u-fz--14">-</td>
        <td class="u-va--middle u-fz--14">200 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" colspan="2">C244(OP),<br />C245(OP)<br />Max. 2 pts：<br />Max. 10 kHz</td>
        <td class="u-va--middle u-fz--14">10 kHz</td>
        <td class="u-va--middle u-fz--14">200 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" colspan="2">C241 to C245<br />Max. 3 pts：<br />Max. 40 kHz</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td class="u-va--middle u-ta--center u-fz--14">-</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">1-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14" colspan="2">C246,<br />C248(OP)<br />Max. 2 pts：<br />Max. 100 kHz</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td class="u-va--middle u-fz--14">200 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" colspan="2">C247 to C250<br />Max. 2 pts：<br />Max. 40 kHz</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td class="u-va--middle u-ta--center u-fz--14">-</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="4">2-<br />phase<br />2-<br />count</td>
        <td class="u-va--middle u-fz--14" rowspan="2">C251,<br />C253<br />Max. 2 pts：<br />Max. 50 kHz<br />(1 edge count, 4 edge count)</td>
        <td class="u-va--middle u-fz--14">1 edge count</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td rowspan="4" class="u-va--middle u-ta--center u-fz--14">○</td>
        <td class="u-va--middle u-fz--14" rowspan="2">100 kHz</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">4 edge count</td>
        <td class="u-va--middle u-fz--14">10 kHz</td>
        <td class="u-va--middle u-fz--14">(40-<br />Number <br />of times of <br />use of <br />instruction)÷4</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14" rowspan="2">C252,<br />C253(OP),<br />C254,<br />C255<br />Max. 2 pts：<br />Max. 40 kHz</td>
        <td class="u-va--middle u-fz--14">1 edge count</td>
        <td class="u-va--middle u-fz--14">40 kHz</td>
        <td class="u-va--middle u-fz--14">40-<br />(Number <br />of times of use of instruction)</td>
        <td rowspan="2" class="u-va--middle u-ta--center u-fz--14">-</td>
        </tr>
        <tr>
        <td class="u-va--middle u-fz--14">4 edge count</td>
        <td class="u-va--middle u-fz--14">10 kHz</td>
        <td class="u-va--middle u-fz--14">(40-<br />Number <br />of times of <br />use of <br />instruction)÷4</td>
        </tr>
        </tbody>
        </table>
</div>
    <ul class="c-list">
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*</span>Mengenai frekuensi respons balik kecepatan tinggi, frekuensi keseluruhannya terbatas. Untuk detailnya, silakan lihat manual pemrograman.</li>
    </ul>
<p class="c-text u-fw--bold-imp">Variety of functions</p>
<ul class="c-list">
    <li class="c-list__item"><a href="function.html#section01" class="u-icons u-icons--bulletRight">Angka penghitung kecepatan tinggi dan alokasi bawaan</a></li>
    <li class="c-list__item"><a href="function.html#section02" class="u-icons u-icons--bulletRight">Frekuensi maksimum yang dapat diproses PLC</a></li>
    <li class="c-list__item"><a href="function.html#section03" class="u-icons u-icons--bulletRight">Hasil perbandingan kecepatan tinggi dapat diperoleh dengan program sederhana dan tanpa penundaan perhitungan</a></li>
    <li class="c-list__item"><a href="function.html#section04" class="u-icons u-icons--bulletRight">FX3U, mod penghitung PLC FX3U</a></li>
    </ul><!-- /.c-list -->

</section><!-- /#section02 -->
</div><!-- /.l-inner -->
</main>

<div class="c-breadcrumb">
<ul class="c-breadcrumb__list" data-js-products-breadcrumb>
</ul><!-- /.c-breadcrumb__list -->
</div><!-- /.c-breadcrumb -->

<footer class="gs18-Footer" role="contentinfo" data-js-gs18-footer>
<!-- /.gs18-Footer --></footer>

<!-- Mel JS gws0001 -->
<script src="/id_id/shared/gws0001/js/init.js"></script>

<script src="/id_id/products/assets/js/category.js"></script>
</body>
</html>
